# Spec R1.2. Piecewise-linear degradation cost

**Status:** Implemented (local gate green; CI pending push)
**Release:** R1  **Depends on:** R1.1 (deterministic core)

## Objective

Append a convex piecewise-linear **degradation cost** to the dispatch objective so the optimizer trades arbitrage revenue against cell wear,
penalizing deep cycling so it stops once the price spread no longer covers the rising degradation slope.
Modeled with the **epigraph form** (the convex PWL cost as the upper envelope of its segment lines; pure LP, no SOS/binaries; SOS2 is the non-convex tool, unused here and unsupported by HiGHS).
Degradation is optional; with none configured the model is R1.1 exactly.

## Formulation reference

Implements [formulation.md § "R1.2. Piecewise-linear degradation cost"](../formulation.md#r12--piecewise-linear-degradation-cost) in full.
**No math outside that section.**
Degradation is a cost subtracted from revenue; never in the SoC balance, and it does not add an efficiency term to the objective's cash flow.

## Degradation measure (summary)

Per-period **storage-side throughput**, counting **both directions**:

```text
τ_t   = η_ch · p_charge_t · dt  +  (p_discharge_t / η_dis) · dt
τ_max = min( max(η_ch · p_charge_max · dt,  p_discharge_max · dt / η_dis),
             e_max − e_min )
```

`τ_max` is the max per-period throughput: capped by **power** (`P̄·dt` per period) *and* by the **usable SoC window** `e_max − e_min` (the cell can't pass more energy in one period than it can hold or release). The asset computes it from the spec + `dt`.

A round trip of depth `q` is therefore penalized twice:
once on the charging period, once on the discharging period.
Efficiency appears here because `τ_t` is cell-side energy (a wear quantity), not cash flow.

## Parameters / configuration

A new `DegradationSpec`, optionally attached to `BatterySpec` (default `None` ⇒ R1.1 behavior):

| Field | Meaning | Unit |
| --- | --- | --- |
| `throughput_pu` | breakpoints `φ_0=0 < … < φ_K=1` on per-period storage-side throughput, **per-unit of `τ_max`** (consistent with ADR-0009) | p.u. |
| `cost_eur` | `g_0=0 ≤ … ≤ g_K`, degradation cost at each breakpoint; must be **convex** (non-decreasing slopes) | € |

Validation (Pydantic v2):
equal lengths ≥ 2; `throughput_pu` starts at 0, ends at 1, strictly increasing; `cost_eur` starts at 0, non-decreasing, convex.
Absolute breakpoint throughput is `φ_k · τ_max`, with `τ_max` computed by the asset from the spec + `dt`.

**Decision (per-unit of `τ_max`):**
breakpoints are per-unit of the max per-period storage-side throughput, mirroring ADR-0009; size- and `dt`-independent, and the top breakpoint always covers the feasible throughput range without coupling config to `dt` or `η`.
Absolute-MWh breakpoints were rejected (re-couples to `dt`/`η`).

## Interfaces

```python
# src/bess/assets/battery.py
class DegradationSpec(BaseModel):
    throughput_pu: list[float]   # φ_0=0 < ... < φ_K=1
    cost_eur: list[float]        # g_0=0 <= ... <= g_K, convex

    def cost_at(self, tau_mwh: float, tau_max_mwh: float) -> float: ...
    # standalone PWL evaluator on storage-side throughput; monotone, convex

class BatterySpec(BaseModel):
    ...                          # R1.1 fields unchanged
    degradation: DegradationSpec | None = None

# Battery.register(): when degradation is set, compute τ_max, add a
# per-period cost Var model.degradation_cost[t] >= 0 with one epigraph cut
# per segment (D_t >= a_k·τ_t + b_k). Convex ⇒ no λ / SOS2 / binaries.
# When None, add nothing.

# src/bess/optimizer/core.py; build_model():
#   objective = Σ_t π_t·dt·(p_dis - p_ch) − Σ_t degradation_cost[t]
#   (asset-provided cost is 0 when degradation is None ⇒ identical to R1.1)
```

`Schedule` is unchanged (surfacing per-period degradation cost is deferred to the explainability layer, R2.4).

## Build tasks

- [x] `DegradationSpec` (Pydantic v2) with the validators above + standalone `cost_at()` evaluator.
- [x] `degradation` field on `BatterySpec` (default `None`).
- [x] `Battery.register()`: compute `τ_max`; add `degradation_cost[t] ≥ 0` with one epigraph cut per segment (`D_t ≥ a_k·τ_t + b_k`, `a_k`/`b_k` from the breakpoints). No λ/SOS2/binaries.
- [x] `build_model()` subtracts `Σ degradation_cost[t]` from the objective.
- [x] Golden tests (below); written first, failing.
- [x] Property tests (below).
- [x] R1.1 golden + property tests still green (regression; degradation disabled ⇒ identical results).

## Golden oracles (exact expected values)

All use a 1 MWh / 1 MW battery, `dt=1`, `e_0=e_tgt=0`. Tolerance `1e-6`.

| # | inputs | expected objective | expected schedule | why this case |
| --- | --- | --- | --- | --- |
| 1 | `T=2`, `π=[0,50]`, `η=1`, `φ=[0,0.5,1]`, `g=[0,5,35]` | **15.0** | charge `[0.5,0]`; discharge `[0,0.5]`; soc `[0.5,0]` | degradation bites: both-direction cost `2·g`, convex slope (60) > spread (50) past the kink ⇒ cycle stops at `q=0.5` |
| 2 | `T=2`, `π=[0,50]`, `η=1`, `φ=[0,0.5,1]`, `g=[0,1,3]` | **44.0** | charge `[1,0]`; discharge `[0,1]`; soc `[1,0]` | cheap degradation (slopes 2, 4 ⇒ `2·slope < 50`): full cycle still optimal, profit shaved by `2·g(1)=6` |
| 3 | `T=2`, `π=[0,50]`, `η_ch=1, η_dis=0.8`, `φ=[0,0.5,1]`, `g=[0,5,20]` | **10.0** | charge `[0.5,0]`; discharge `[0,0.4]`; soc `[0.5,0]` | **storage-side**: `τ_max=min(1.25,1)=1`, throughput is cell-side; a grid-side implementation gives a different answer |
| 4 | `T=3`, `π=[10,50,20]`, `η=1`, `degradation=None` | **40.0** | charge `[1,0,0]`; discharge `[0,1,0]`; soc `[1,0,0]` | regression: degradation disabled ⇒ exactly R1.1 oracle 1 |

**Oracle 1 derivation.** `τ_max = min(max(1,1), 1) = 1`, so `x=[0,0.5,1]`. Terminal 0 ⇒ discharge = charge = `q`; with `η=1`, `τ=q` in both periods, so `f(q)=50q − 2g(q)` piecewise:

- first segment (`q≤0.5`, slope 10): `f = 50q − 2(10q) = 30q`, increasing;
- second segment (`q≥0.5`, slope 60): `f = 50q − 2(5 + 60(q−0.5)) = −70q + 50`, decreasing.

Both equal 15 at `q=0.5` ⇒ `q*=0.5`, objective **15**.

**Oracle 2 derivation.** Slopes 2 then 4, so `f(q)=50q − 2g(q)` is `46q` on the first segment and `50q − 2(1 + 4(q−0.5)) = 42q + 2` on the second; both increasing ⇒ push to `q=1`, objective `42·1 + 2 = 44` (i.e. `50 − 2·g(1)`).

**Oracle 3 derivation (storage-side).** `τ_max = min(max(1·1·1, 1·1/0.8), 1−0) = min(1.25, 1) = 1`, so `x=[0,0.5,1]`, slopes 10 then 30. Charge `q` (price 0): `soc_0 = η_ch·q = q`, charge-side `τ_0 = η_ch·q = q`. Discharge to terminal 0: `p_dis = η_dis·soc_0 = 0.8q`, discharge-side `τ_1 = p_dis/η_dis = q`. Revenue `50·0.8q = 40q`; degradation `2g(q)`. Then `f(q)=40q − 2g(q)`:

- first segment (`q≤0.5`, slope 10): `f = 40q − 2(10q) = 20q`, increasing;
- second segment (slope 30): `f = 40q − 2(5 + 30(q−0.5)) = −20q + 20`, decreasing.

Both equal 10 at `q=0.5` ⇒ `q*=0.5`, `p_dis=0.4`, objective **10**. The storage-side `τ_1=q` (not the grid-side `p_dis=0.8q`) is what this oracle pins: a grid-side implementation evaluates `g` at `0.8q` and lands elsewhere.

## Property tests (invariants for any valid input)

- **All R1.1 invariants still hold** (SoC bounds, power caps, mutual exclusion, exact continuity, terminal, objective floor); degradation touches none of them.
- **PWL evaluator monotone + convex:** for random valid `DegradationSpec` and `0 ≤ x1 ≤ x2 ≤ τ_max`, `cost_at(x1) ≤ cost_at(x2)` (monotonicity gate) and the chord test for convexity.
- **Objective consistency (with degradation):** solver objective `≈ Σ_t π_t·dt·(p_dis−p_ch) − Σ_t cost_at(τ_t, τ_max)`, where `τ_t = η_ch·p_ch·dt + p_dis/η_dis·dt`. (This also confirms each `D_t` equals the PWL value at the optimum.)
- **Degradation never pays:** the objective with degradation is `≤` the objective without it (same prices/spec) `+ ε`: degradation is a cost, never a subsidy.
- **Disabled-degradation regression:** for random inputs, `degradation=None` yields the same objective and schedule as the R1.1 solve (within tol).

## Acceptance gate

- [x] All four R1.2 golden oracles match within `1e-6`.
- [x] All R1.2 property tests green (`test_invariants_with_degradation` @ 200 examples).
- [x] **R1.1 golden + property tests still pass unchanged** (degradation is additive and disabled by default).
- [x] Monotonicity property green (deeper cycle never lowers degradation cost).
- [x] ruff + import-linter pass locally. CI green on a clean clone; pending push.

## Out of scope (do not build here)

- **Rainflow** cycle counting and **calendar aging**: genuinely harder / different in kind (rainflow is path-dependent and non-convex; not a per-period cost). Deferred, not faked.
- **Equivalent-full-cycle (EFC) normalization**: a *reparametrization* of the same convex PWL cost, not a new capability; the per-unit-of-`τ_max` breakpoints already give size-independence. It only earns its place when costs are calibrated from real cycle-life/DoD data (which come in EFC terms). R1.2 uses synthetic breakpoints, so it is deferred to that calibration.
- **Direction-specific wear curves** (charge vs discharge aging differently). Not common at the dispatch/economic-optimization level; operational models use a single throughput/DoD wear curve; direction-specific aging lives in detailed electrochemical studies. R1.2 uses one shared PWL on total per-period throughput; revisit only if a real asset demands it.
- Non-convex degradation curves are physically possible (chemistry-dependent DoD response, aging "knees"). R1.2 ships convex (epigraph form). A non-convex curve would break the epigraph trick and require SOS2 (via a SOS-capable solver or a binary segment-selection encoding, since HiGHS has no native SOS); deferred to when it's actually needed.
- Validation layer (R1.3), backtest/real data (R1.4), API (R1.5), all of R2.

## Open questions

- *(Resolved; defer.)* Per-period degradation cost is **not** surfaced in `Schedule` in R1.2; it is deferred to the explainability layer (R2.4). Kept out of the interface above.
